

<!DOCTYPE html>
<!--[if IE 8]><html class="no-js lt-ie9" lang="sp" > <![endif]-->
<!--[if gt IE 8]><!--> <html class="no-js" lang="sp" > <!--<![endif]-->
<head>
  <meta charset="utf-8">
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  
  <title>Line codes &mdash; pydgrid 0.3 documentation</title>
  

  
  
  
  

  

  
  
    

  

  <link rel="stylesheet" href="_static/css/theme.css" type="text/css" />
  <link rel="stylesheet" href="_static/pygments.css" type="text/css" />
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="next" title="Transformers" href="transformers.html" />
    <link rel="prev" title="Lines" href="lines.html" /> 

  
  <script src="_static/js/modernizr.min.js"></script>

</head>

<body class="wy-body-for-nav">

   
  <div class="wy-grid-for-nav">

    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search">
          

          
            <a href="index.html" class="icon icon-home"> pydgrid
          

          
          </a>

          
            
            
              <div class="version">
                0.3
              </div>
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
              
            
            
              <p class="caption"><span class="caption-text">Contents:</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="getting_started.html">Getting started</a></li>
<li class="toctree-l1"><a class="reference internal" href="user_guide.html">User guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="definitions.html">Definitions</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="elements.html">Elements</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="buses.html">Buses</a></li>
<li class="toctree-l2"><a class="reference internal" href="lines.html">Lines</a></li>
<li class="toctree-l2 current"><a class="current reference internal" href="#">Line codes</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#serie-impedance-sequence-parameters">Serie impedance sequence parameters</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#sequence-coordinates">Sequence coordinates</a></li>
<li class="toctree-l4"><a class="reference internal" href="#primitive-matrices">Primitive matrices</a></li>
<li class="toctree-l4"><a class="reference internal" href="#unitary-voltage-drop">Unitary voltage drop</a></li>
<li class="toctree-l4"><a class="reference internal" href="#pi-section-sequence-parameters">PI section sequence parameters</a></li>
<li class="toctree-l4"><a class="reference internal" href="#serie-impedance-primitives">Serie impedance primitives</a></li>
<li class="toctree-l4"><a class="reference internal" href="#id1">PI section sequence parameters</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="transformers.html">Transformers</a></li>
<li class="toctree-l2"><a class="reference internal" href="grid_formers.html">Grid formers</a></li>
<li class="toctree-l2"><a class="reference internal" href="loads.html">Loads</a></li>
<li class="toctree-l2"><a class="reference internal" href="grid_feeders.html">Grid feeders</a></li>
<li class="toctree-l2"><a class="reference internal" href="shunts.html">Shunt elements</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="jupyter_notebooks.html">Jupyter Notebooks</a></li>
</ul>

            
          
        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" aria-label="top navigation">
        
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">pydgrid</a>
        
      </nav>


      <div class="wy-nav-content">
        
        <div class="rst-content">
        
          















<div role="navigation" aria-label="breadcrumbs navigation">

  <ul class="wy-breadcrumbs">
    
      <li><a href="index.html">Docs</a> &raquo;</li>
        
          <li><a href="elements.html">Elements</a> &raquo;</li>
        
      <li>Line codes</li>
    
    
      <li class="wy-breadcrumbs-aside">
        
            
            <a href="_sources/line_codes.rst.txt" rel="nofollow"> View page source</a>
          
        
      </li>
    
  </ul>

  
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  
<style>
/* CSS overrides for sphinx_rtd_theme */

/* 24px margin */
.nbinput.nblast,
.nboutput.nblast {
    margin-bottom: 19px;  /* padding has already 5px */
}

/* ... except between code cells! */
.nblast + .nbinput {
    margin-top: -19px;
}

.admonition > p:before {
    margin-right: 4px;  /* make room for the exclamation icon */
}
</style>
<div class="section" id="line-codes">
<h1>Line codes<a class="headerlink" href="#line-codes" title="Permalink to this headline">¶</a></h1>
<p>Two types of lines models can be considered:</p>
<ul class="simple">
<li>Serie Impedance (only R and X)</li>
<li>PI Section Line (R, X ans shunt C)</li>
</ul>
<p>Line parammeters can be introduced as:</p>
<ul class="simple">
<li>Sequence coordinates</li>
<li>Primitive matrices</li>
<li>Unitary voltage drop for p.f.= 1.0 and p.f.= 0.8</li>
</ul>
<div class="section" id="serie-impedance-sequence-parameters">
<h2>Serie impedance sequence parameters<a class="headerlink" href="#serie-impedance-sequence-parameters" title="Permalink to this headline">¶</a></h2>
<div class="section" id="sequence-coordinates">
<h3>Sequence coordinates<a class="headerlink" href="#sequence-coordinates" title="Permalink to this headline">¶</a></h3>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="s2">&quot;line_codes&quot;</span><span class="p">:</span>
    <span class="p">{</span><span class="s2">&quot;mv_al_50&quot;</span><span class="p">:</span>  <span class="p">{</span><span class="s2">&quot;R1&quot;</span><span class="p">:</span><span class="mf">0.8</span><span class="p">,</span>    <span class="s2">&quot;X1&quot;</span><span class="p">:</span>       <span class="mf">0.148</span><span class="p">,</span> <span class="s2">&quot;R0&quot;</span><span class="p">:</span><span class="mf">0.8</span><span class="p">,</span>   <span class="s2">&quot;X0&quot;</span><span class="p">:</span>        <span class="mf">0.148</span><span class="p">},</span>
     <span class="s2">&quot;mv_al_95&quot;</span><span class="p">:</span>  <span class="p">{</span><span class="s2">&quot;R1&quot;</span><span class="p">:</span><span class="mf">0.403</span><span class="p">,</span>  <span class="s2">&quot;X1&quot;</span><span class="p">:</span>       <span class="mf">0.129</span><span class="p">,</span> <span class="s2">&quot;R0&quot;</span><span class="p">:</span><span class="mf">0.403</span><span class="p">,</span> <span class="s2">&quot;X0&quot;</span><span class="p">:</span>        <span class="mf">0.129</span><span class="p">},</span>
     <span class="s2">&quot;mv_al_120&quot;</span><span class="p">:</span> <span class="p">{</span><span class="s2">&quot;R1&quot;</span><span class="p">:</span><span class="mf">0.321</span><span class="p">,</span>  <span class="s2">&quot;X1&quot;</span><span class="p">:</span>       <span class="mf">0.123</span><span class="p">,</span> <span class="s2">&quot;R0&quot;</span><span class="p">:</span><span class="mf">0.321</span><span class="p">,</span> <span class="s2">&quot;X0&quot;</span><span class="p">:</span>        <span class="mf">0.321</span><span class="p">},</span>
     <span class="s2">&quot;mv_al_185&quot;</span><span class="p">:</span> <span class="p">{</span><span class="s2">&quot;R1&quot;</span><span class="p">:</span><span class="mf">0.209</span><span class="p">,</span>  <span class="s2">&quot;X1&quot;</span><span class="p">:</span>       <span class="mf">0.113</span><span class="p">,</span> <span class="s2">&quot;R0&quot;</span><span class="p">:</span><span class="mf">0.209</span><span class="p">,</span> <span class="s2">&quot;X0&quot;</span><span class="p">:</span>        <span class="mf">0.209</span><span class="p">},</span>
     <span class="s2">&quot;mv_al_300&quot;</span><span class="p">:</span> <span class="p">{</span><span class="s2">&quot;R1&quot;</span><span class="p">:</span><span class="mf">0.128</span><span class="p">,</span>  <span class="s2">&quot;X1&quot;</span><span class="p">:</span>       <span class="mf">0.105</span><span class="p">,</span> <span class="s2">&quot;R0&quot;</span><span class="p">:</span><span class="mf">0.128</span><span class="p">,</span> <span class="s2">&quot;X0&quot;</span><span class="p">:</span>        <span class="mf">0.128</span><span class="p">}</span>
    <span class="p">}</span>
</pre></div>
</div>
<p>where:</p>
<ul class="simple">
<li><code class="docutils literal notranslate"><span class="pre">&quot;R1&quot;</span></code>: Positive sequence resistance (Ω/km)</li>
<li><code class="docutils literal notranslate"><span class="pre">&quot;X1&quot;</span></code>: Positive sequence reactance (Ω/km)</li>
<li><code class="docutils literal notranslate"><span class="pre">&quot;R0&quot;</span></code>: Zero sequence resistance (Ω/km)</li>
<li><code class="docutils literal notranslate"><span class="pre">&quot;X0&quot;</span></code>: Zero sequence reactance (Ω/km)</li>
</ul>
</div>
<div class="section" id="primitive-matrices">
<h3>Primitive matrices<a class="headerlink" href="#primitive-matrices" title="Permalink to this headline">¶</a></h3>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="s2">&quot;line_codes&quot;</span><span class="p">:</span>
  <span class="p">{</span><span class="s2">&quot;UG1&quot;</span><span class="p">:</span>
    <span class="p">{</span><span class="s2">&quot;R&quot;</span><span class="p">:[[</span> <span class="mf">0.211</span><span class="p">,</span>  <span class="mf">0.049</span><span class="p">,</span>  <span class="mf">0.049</span><span class="p">,</span>  <span class="mf">0.049</span><span class="p">],</span>
          <span class="p">[</span> <span class="mf">0.049</span><span class="p">,</span>  <span class="mf">0.211</span><span class="p">,</span>  <span class="mf">0.049</span><span class="p">,</span>  <span class="mf">0.049</span><span class="p">],</span>
          <span class="p">[</span> <span class="mf">0.049</span><span class="p">,</span>  <span class="mf">0.049</span><span class="p">,</span>  <span class="mf">0.211</span><span class="p">,</span>  <span class="mf">0.049</span><span class="p">],</span>
          <span class="p">[</span> <span class="mf">0.049</span><span class="p">,</span>  <span class="mf">0.049</span><span class="p">,</span>  <span class="mf">0.049</span><span class="p">,</span>  <span class="mf">0.211</span><span class="p">]],</span>
     <span class="s2">&quot;X&quot;</span><span class="p">:[[</span> <span class="mf">0.747</span><span class="p">,</span>  <span class="mf">0.673</span><span class="p">,</span>  <span class="mf">0.651</span><span class="p">,</span>  <span class="mf">0.673</span><span class="p">],</span>
          <span class="p">[</span> <span class="mf">0.673</span><span class="p">,</span>  <span class="mf">0.747</span><span class="p">,</span>  <span class="mf">0.673</span><span class="p">,</span>  <span class="mf">0.651</span><span class="p">],</span>
          <span class="p">[</span> <span class="mf">0.651</span><span class="p">,</span>  <span class="mf">0.673</span><span class="p">,</span>  <span class="mf">0.747</span><span class="p">,</span>  <span class="mf">0.673</span><span class="p">],</span>
          <span class="p">[</span> <span class="mf">0.673</span><span class="p">,</span>  <span class="mf">0.651</span><span class="p">,</span>  <span class="mf">0.673</span><span class="p">,</span>  <span class="mf">0.747</span><span class="p">]]</span>
    <span class="p">},</span>
  <span class="s2">&quot;UG3&quot;</span><span class="p">:</span>
    <span class="p">{</span><span class="s2">&quot;R&quot;</span><span class="p">:[[</span> <span class="mf">0.871</span><span class="p">,</span>  <span class="mf">0.049</span><span class="p">,</span>  <span class="mf">0.049</span><span class="p">,</span>  <span class="mf">0.049</span><span class="p">],</span>
          <span class="p">[</span> <span class="mf">0.049</span><span class="p">,</span>  <span class="mf">0.871</span><span class="p">,</span>  <span class="mf">0.049</span><span class="p">,</span>  <span class="mf">0.049</span><span class="p">],</span>
          <span class="p">[</span> <span class="mf">0.049</span><span class="p">,</span>  <span class="mf">0.049</span><span class="p">,</span>  <span class="mf">0.871</span><span class="p">,</span>  <span class="mf">0.049</span><span class="p">],</span>
          <span class="p">[</span> <span class="mf">0.049</span><span class="p">,</span>  <span class="mf">0.049</span><span class="p">,</span>  <span class="mf">0.049</span><span class="p">,</span>  <span class="mf">0.871</span><span class="p">]],</span>
     <span class="s2">&quot;X&quot;</span><span class="p">:[[</span> <span class="mf">0.797</span><span class="p">,</span>  <span class="mf">0.719</span><span class="p">,</span>  <span class="mf">0.697</span><span class="p">,</span>  <span class="mf">0.719</span><span class="p">],</span>
          <span class="p">[</span> <span class="mf">0.719</span><span class="p">,</span>  <span class="mf">0.797</span><span class="p">,</span>  <span class="mf">0.719</span><span class="p">,</span>  <span class="mf">0.697</span><span class="p">],</span>
          <span class="p">[</span> <span class="mf">0.697</span><span class="p">,</span>  <span class="mf">0.719</span><span class="p">,</span>  <span class="mf">0.797</span><span class="p">,</span>  <span class="mf">0.719</span><span class="p">],</span>
          <span class="p">[</span> <span class="mf">0.719</span><span class="p">,</span>  <span class="mf">0.697</span><span class="p">,</span>  <span class="mf">0.719</span><span class="p">,</span>  <span class="mf">0.797</span><span class="p">]]</span>
    <span class="p">}</span>
  <span class="p">}</span>
</pre></div>
</div>
<p>where:</p>
<ul class="simple">
<li><code class="docutils literal notranslate"><span class="pre">&quot;R&quot;</span></code>: Resistance primitive (Ω/km)</li>
<li><code class="docutils literal notranslate"><span class="pre">&quot;X&quot;</span></code>: Reactance primitive (Ω/km)</li>
</ul>
</div>
<div class="section" id="unitary-voltage-drop">
<h3>Unitary voltage drop<a class="headerlink" href="#unitary-voltage-drop" title="Permalink to this headline">¶</a></h3>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="s2">&quot;line_codes&quot;</span><span class="p">:</span>
    <span class="p">{</span>
    <span class="s2">&quot;lv_cu_150&quot;</span><span class="p">:</span>  <span class="p">{</span><span class="s2">&quot;u90_pf10&quot;</span><span class="p">:</span><span class="mf">0.27</span><span class="p">,</span><span class="s2">&quot;u90_pf08&quot;</span><span class="p">:</span><span class="mf">0.31</span><span class="p">,</span> <span class="s1">&#39;T_deg&#39;</span><span class="p">:</span><span class="mf">90.0</span><span class="p">,</span> <span class="s1">&#39;alpha&#39;</span><span class="p">:</span><span class="mf">0.004</span><span class="p">},</span>
    <span class="s2">&quot;lv_cu_240&quot;</span><span class="p">:</span>  <span class="p">{</span><span class="s2">&quot;u90_pf10&quot;</span><span class="p">:</span><span class="mf">0.17</span><span class="p">,</span><span class="s2">&quot;u90_pf08&quot;</span><span class="p">:</span><span class="mf">0.27</span><span class="p">,</span> <span class="s1">&#39;T_deg&#39;</span><span class="p">:</span><span class="mf">90.0</span><span class="p">,</span> <span class="s1">&#39;alpha&#39;</span><span class="p">:</span><span class="mf">0.004</span><span class="p">}</span>
    <span class="p">}</span>
</pre></div>
</div>
<p>where:</p>
<ul class="simple">
<li><code class="docutils literal notranslate"><span class="pre">&quot;u90_pf10&quot;</span></code>: Unitary voltage drop with load cos(φ) = 1.0 at 90ºC (V/(km A))</li>
<li><code class="docutils literal notranslate"><span class="pre">&quot;u90_pf08&quot;</span></code>: Unitary voltage drop with load cos(φ) = 0.8 at 90ºC (V/(km A))</li>
<li><code class="docutils literal notranslate"><span class="pre">&quot;T_deg&quot;</span></code>: Current conductor temperature (ºC)</li>
<li><code class="docutils literal notranslate"><span class="pre">&quot;alpha&quot;</span></code>: Temperature coefficient (1/ºC)</li>
</ul>
</div>
<div class="section" id="pi-section-sequence-parameters">
<h3>PI section sequence parameters<a class="headerlink" href="#pi-section-sequence-parameters" title="Permalink to this headline">¶</a></h3>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="s2">&quot;line_codes&quot;</span><span class="p">:</span>
    <span class="p">{</span>
     <span class="s2">&quot;mv_cu_50_pi&quot;</span><span class="p">:</span>  <span class="p">{</span><span class="s2">&quot;R1&quot;</span><span class="p">:</span><span class="mf">0.387</span><span class="p">,</span>  <span class="s2">&quot;X1&quot;</span><span class="p">:</span>    <span class="mf">0.152</span><span class="p">,</span> <span class="s2">&quot;R0&quot;</span><span class="p">:</span><span class="mf">0.387</span><span class="p">,</span> <span class="s2">&quot;X0&quot;</span><span class="p">:</span>        <span class="mf">0.152</span><span class="p">,</span> <span class="s2">&quot;C_1_muF&quot;</span><span class="p">:</span><span class="mf">0.135</span><span class="p">,</span> <span class="s2">&quot;C_0_muF&quot;</span><span class="p">:</span><span class="mf">0.135</span><span class="p">},</span>
     <span class="s2">&quot;mv_cu_95_pi&quot;</span><span class="p">:</span>  <span class="p">{</span><span class="s2">&quot;R1&quot;</span><span class="p">:</span><span class="mf">0.193</span><span class="p">,</span>  <span class="s2">&quot;X1&quot;</span><span class="p">:</span>    <span class="mf">0.136</span><span class="p">,</span> <span class="s2">&quot;R0&quot;</span><span class="p">:</span><span class="mf">0.193</span><span class="p">,</span> <span class="s2">&quot;X0&quot;</span><span class="p">:</span>        <span class="mf">0.136</span><span class="p">,</span> <span class="s2">&quot;C_1_muF&quot;</span><span class="p">:</span><span class="mf">0.175</span><span class="p">,</span> <span class="s2">&quot;C_0_muF&quot;</span><span class="p">:</span><span class="mf">0.175</span><span class="p">},</span>
     <span class="s2">&quot;mv_cu_120_pi&quot;</span><span class="p">:</span> <span class="p">{</span><span class="s2">&quot;R1&quot;</span><span class="p">:</span><span class="mf">0.153</span><span class="p">,</span>  <span class="s2">&quot;X1&quot;</span><span class="p">:</span>    <span class="mf">0.132</span><span class="p">,</span> <span class="s2">&quot;R0&quot;</span><span class="p">:</span><span class="mf">0.153</span><span class="p">,</span> <span class="s2">&quot;X0&quot;</span><span class="p">:</span>        <span class="mf">0.132</span><span class="p">,</span> <span class="s2">&quot;C_1_muF&quot;</span><span class="p">:</span><span class="mf">0.186</span><span class="p">,</span> <span class="s2">&quot;C_0_muF&quot;</span><span class="p">:</span><span class="mf">0.186</span><span class="p">},</span>
     <span class="s2">&quot;mv_cu_185_pi&quot;</span><span class="p">:</span> <span class="p">{</span><span class="s2">&quot;R1&quot;</span><span class="p">:</span><span class="mf">0.099</span><span class="p">,</span>  <span class="s2">&quot;X1&quot;</span><span class="p">:</span>    <span class="mf">0.121</span><span class="p">,</span> <span class="s2">&quot;R0&quot;</span><span class="p">:</span><span class="mf">0.099</span><span class="p">,</span> <span class="s2">&quot;X0&quot;</span><span class="p">:</span>        <span class="mf">0.121</span><span class="p">,</span> <span class="s2">&quot;C_1_muF&quot;</span><span class="p">:</span><span class="mf">0.226</span><span class="p">,</span> <span class="s2">&quot;C_0_muF&quot;</span><span class="p">:</span><span class="mf">0.226</span><span class="p">},</span>
     <span class="s2">&quot;mv_cu_300_pi&quot;</span><span class="p">:</span> <span class="p">{</span><span class="s2">&quot;R1&quot;</span><span class="p">:</span><span class="mf">0.060</span><span class="p">,</span>  <span class="s2">&quot;X1&quot;</span><span class="p">:</span>    <span class="mf">0.112</span><span class="p">,</span> <span class="s2">&quot;R0&quot;</span><span class="p">:</span><span class="mf">0.060</span><span class="p">,</span> <span class="s2">&quot;X0&quot;</span><span class="p">:</span>        <span class="mf">0.112</span><span class="p">,</span> <span class="s2">&quot;C_1_muF&quot;</span><span class="p">:</span><span class="mf">0.275</span><span class="p">,</span> <span class="s2">&quot;C_0_muF&quot;</span><span class="p">:</span><span class="mf">0.275</span><span class="p">}</span>
    <span class="p">}</span>
</pre></div>
</div>
<p>where:</p>
<ul class="simple">
<li><code class="docutils literal notranslate"><span class="pre">&quot;R1&quot;</span></code>: Positive sequence resistance (Ω/km)</li>
<li><code class="docutils literal notranslate"><span class="pre">&quot;X1&quot;</span></code>: Positive sequence reactance (Ω/km)</li>
<li><code class="docutils literal notranslate"><span class="pre">&quot;R0&quot;</span></code>: Zero sequence resistance (Ω/km)</li>
<li><code class="docutils literal notranslate"><span class="pre">&quot;X0&quot;</span></code>: Zero sequence reactance (Ω/km)</li>
<li><code class="docutils literal notranslate"><span class="pre">&quot;C_1_muF&quot;</span></code>: Zero sequence resistance (µF/km)</li>
<li><code class="docutils literal notranslate"><span class="pre">&quot;C_0_muF&quot;</span></code>: Zero sequence reactance  (µF/km)</li>
</ul>
</div>
<div class="section" id="serie-impedance-primitives">
<h3>Serie impedance primitives<a class="headerlink" href="#serie-impedance-primitives" title="Permalink to this headline">¶</a></h3>
</div>
<div class="section" id="id1">
<h3>PI section sequence parameters<a class="headerlink" href="#id1" title="Permalink to this headline">¶</a></h3>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="s2">&quot;line_codes&quot;</span><span class="p">:</span>
<span class="p">{</span>
 <span class="s2">&quot;K1&quot;</span><span class="p">:</span>
    <span class="p">{</span><span class="s2">&quot;R&quot;</span><span class="p">:[[</span><span class="mf">0.8667</span><span class="p">,</span> <span class="mf">0.2955</span><span class="p">,</span> <span class="mf">0.2907</span><span class="p">],</span>
          <span class="p">[</span><span class="mf">0.2955</span><span class="p">,</span> <span class="mf">0.8837</span><span class="p">,</span> <span class="mf">0.2992</span><span class="p">],</span>
          <span class="p">[</span><span class="mf">0.2907</span><span class="p">,</span> <span class="mf">0.2992</span><span class="p">,</span> <span class="mf">0.8741</span><span class="p">]],</span>
     <span class="s2">&quot;X&quot;</span><span class="p">:[[</span><span class="mf">2.0417</span><span class="p">,</span><span class="mf">0.9502</span><span class="p">,</span> <span class="mf">0.7290</span><span class="p">],</span>
          <span class="p">[</span><span class="mf">0.9502</span><span class="p">,</span><span class="mf">1.9852</span><span class="p">,</span> <span class="mf">0.8023</span><span class="p">],</span>
          <span class="p">[</span><span class="mf">0.7290</span><span class="p">,</span><span class="mf">0.8023</span><span class="p">,</span> <span class="mf">2.0172</span><span class="p">]],</span>
     <span class="s2">&quot;B_mu&quot;</span><span class="p">:[[</span><span class="mf">10.7409</span><span class="p">,</span> <span class="o">-</span><span class="mf">3.4777</span><span class="p">,</span> <span class="o">-</span><span class="mf">1.3322</span><span class="p">],</span>
             <span class="p">[</span><span class="o">-</span><span class="mf">3.4777</span><span class="p">,</span> <span class="mf">11.3208</span><span class="p">,</span> <span class="o">-</span><span class="mf">2.2140</span><span class="p">],</span>
             <span class="p">[</span> <span class="o">-</span><span class="mf">1.3322</span><span class="p">,</span> <span class="o">-</span><span class="mf">2.2140</span><span class="p">,</span> <span class="mf">10.2104</span><span class="p">]]}</span>
<span class="p">}</span>
</pre></div>
</div>
<p>where:</p>
<ul class="simple">
<li><code class="docutils literal notranslate"><span class="pre">&quot;R&quot;</span></code>: Resistance primitive (Ω/km)</li>
<li><code class="docutils literal notranslate"><span class="pre">&quot;X&quot;</span></code>: Reactance primitive (Ω/km)</li>
<li><code class="docutils literal notranslate"><span class="pre">&quot;B_mu&quot;</span></code>: Zero sequence resistance (µ℧/km)</li>
</ul>
</div>
</div>
</div>


           </div>
           
          </div>
          <footer>
  
    <div class="rst-footer-buttons" role="navigation" aria-label="footer navigation">
      
        <a href="transformers.html" class="btn btn-neutral float-right" title="Transformers" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right"></span></a>
      
      
        <a href="lines.html" class="btn btn-neutral" title="Lines" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left"></span> Previous</a>
      
    </div>
  

  <hr/>

  <div role="contentinfo">
    <p>
        &copy; Copyright 2018, Juan Manuel Mauricio

    </p>
  </div>
  Built with <a href="http://sphinx-doc.org/">Sphinx</a> using a <a href="https://github.com/rtfd/sphinx_rtd_theme">theme</a> provided by <a href="https://readthedocs.org">Read the Docs</a>. 

</footer>

        </div>
      </div>

    </section>

  </div>
  


  

    
    
      <script type="text/javascript">
          var DOCUMENTATION_OPTIONS = {
              URL_ROOT:'./',
              VERSION:'0.3',
              LANGUAGE:'sp',
              COLLAPSE_INDEX:false,
              FILE_SUFFIX:'.html',
              HAS_SOURCE:  true,
              SOURCELINK_SUFFIX: '.txt'
          };
      </script>
        <script type="text/javascript" src="_static/jquery.js"></script>
        <script type="text/javascript" src="_static/underscore.js"></script>
        <script type="text/javascript" src="_static/doctools.js"></script>
        <script type="text/javascript" src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/2.7.1/MathJax.js?config=TeX-AMS-MML_HTMLorMML"></script>
    

  

  <script type="text/javascript" src="_static/js/theme.js"></script>

  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>