{
"buses":[
		{"bus": "R0",  "pos_x":   0, "pos_y":   20, "units": "m", "U_kV":20.0},
		{"bus": "R1",  "pos_x":   0, "pos_y":    0, "units": "m", "U_kV": 0.4},
		{"bus": "R2",  "pos_x":   0, "pos_y":  -35, "units": "m", "U_kV": 0.4},
		{"bus": "R3",  "pos_x":   0, "pos_y":  -70, "units": "m", "U_kV": 0.4},
		{"bus": "R4",  "pos_x":   0, "pos_y": -105, "units": "m", "U_kV": 0.4},
		{"bus": "R5",  "pos_x":   0, "pos_y": -140, "units": "m", "U_kV": 0.4},
		{"bus": "R6",  "pos_x":   0, "pos_y": -175, "units": "m", "U_kV": 0.4},
		{"bus": "R7",  "pos_x":   0, "pos_y": -210, "units": "m", "U_kV": 0.4},
		{"bus": "R8",  "pos_x":   0, "pos_y": -245, "units": "m", "U_kV": 0.4},
		{"bus": "R9",  "pos_x":   0, "pos_y": -280, "units": "m", "U_kV": 0.4},
		{"bus": "R10", "pos_x":   0, "pos_y": -315, "units": "m", "U_kV": 0.4},
		{"bus": "R11", "pos_x": -30, "pos_y":  -70, "units": "m", "U_kV": 0.4},
		{"bus": "R12", "pos_x":  35, "pos_y": -105, "units": "m", "U_kV": 0.4},
		{"bus": "R13", "pos_x":  70, "pos_y": -105, "units": "m", "U_kV": 0.4},
		{"bus": "R14", "pos_x": 105, "pos_y": -105, "units": "m", "U_kV": 0.4},
		{"bus": "R15", "pos_x": 105, "pos_y": -140, "units": "m", "U_kV": 0.4},
		{"bus": "R16", "pos_x": -35, "pos_y": -175, "units": "m", "U_kV": 0.4},
		{"bus": "R17", "pos_x":  30, "pos_y": -280, "units": "m", "U_kV": 0.4},
		{"bus": "R18", "pos_x": -30, "pos_y": -315, "units": "m", "U_kV": 0.4}
		],
"transformers":[
		{"bus_j": "R0",  "bus_k": "R1",
		 "S_n_kVA": 500.0, "U_j_kV":20.0, "U_k_kV":0.4,
		 "R_cc_pu": 0.01, "X_cc_pu":0.04, "connection": "Dyn11",
		 "conductors_j": 3, "conductors_k": 4}
        ],
"lines":[
        {"bus_j": "R1",  "bus_k": "R2",  "code": "UG1", "m": 35.0 },
        {"bus_j": "R2",  "bus_k": "R3",  "code": "UG1", "m": 35.0 },
        {"bus_j": "R3",  "bus_k": "R4",  "code": "UG1", "m": 35.0 },
        {"bus_j": "R4",  "bus_k": "R5",  "code": "UG1", "m": 35.0 },
        {"bus_j": "R5",  "bus_k": "R6",  "code": "UG1", "m": 35.0 },
        {"bus_j": "R6",  "bus_k": "R7",  "code": "UG1", "m": 35.0 },
        {"bus_j": "R7",  "bus_k": "R8",  "code": "UG1", "m": 35.0 },
        {"bus_j": "R8",  "bus_k": "R9",  "code": "UG1", "m": 35.0 },
        {"bus_j": "R9",  "bus_k": "R10", "code": "UG1", "m": 35.0 },
        {"bus_j": "R3",  "bus_k": "R11", "code": "UG3", "m": 35.0 },
        {"bus_j": "R4",  "bus_k": "R12", "code": "UG3", "m": 35.0 },
        {"bus_j": "R12", "bus_k": "R13", "code": "UG3", "m": 35.0 },
        {"bus_j": "R13", "bus_k": "R14", "code": "UG3", "m": 35.0 },
        {"bus_j": "R14", "bus_k": "R15", "code": "UG3", "m": 35.0 },
        {"bus_j": "R6",  "bus_k": "R16", "code": "UG3", "m": 30.0 },
        {"bus_j": "R9",  "bus_k": "R17", "code": "UG3", "m": 30.0 },
        {"bus_j": "R10", "bus_k": "R18", "code": "UG3", "m": 30.0 }
        ],
"shunts":[
		{"bus":  "R1" , "R":  3.0, "X": 0.0, "bus_nodes": [4,0]},
		{"bus":  "R2" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
		{"bus":  "R4" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
		{"bus":  "R6" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
		{"bus":  "R8" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
		{"bus": "R10" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
		{"bus": "R13" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
		{"bus": "R11" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
		{"bus": "R15" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
		{"bus": "R16" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
		{"bus": "R17" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]},
		{"bus": "R18" , "R": 40.0, "X": 0.0, "bus_nodes": [4,0]}
		],
"grid_formers":[
		{"bus": "R0","bus_nodes": [1, 2, 3],
		 "deg": [0, -120, -240], "kV": [11.547, 11.547, 11.547]}
		],
"loads":[
        {"bus":  "R1", "kVA":200.0, "pf": 0.95, "type":"3P+N", "shape": "Shape_1"},
        {"bus": "R11", "kVA": 15.0, "pf": 0.95, "type":"3P+N", "shape": "Shape_2"},
        {"bus": "R15", "kVA": 52.0, "pf": 0.95, "type":"3P+N", "shape": "Shape_3"},
        {"bus": "R16", "kVA": 55.0, "pf": 0.95, "type":"3P+N", "shape": "Shape_4"},
        {"bus": "R17", "kVA": 35.0, "pf": 0.95, "type":"3P+N", "shape": "Shape_5"},
        {"bus": "R18", "kVA": 47.0, "pf": 0.95, "type":"3P+N", "shape": "Shape_6"}
			],
			"line_codes":
				{"UG1":
					{"R":[[ 0.211,  0.049,  0.049,  0.049],
       					[ 0.049,  0.211,  0.049,  0.049],
       					[ 0.049,  0.049,  0.211,  0.049],
       					[ 0.049,  0.049,  0.049,  0.211]],
					 "X":[[ 0.747,  0.673,  0.651,  0.673],
       					[ 0.673,  0.747,  0.673,  0.651],
       					[ 0.651,  0.673,  0.747,  0.673],
       					[ 0.673,  0.651,  0.673,  0.747]]
					},
				"UG3":
					{"R":[[ 0.871,  0.049,  0.049,  0.049],
       					[ 0.049,  0.871,  0.049,  0.049],
       					[ 0.049,  0.049,  0.871,  0.049],
       					[ 0.049,  0.049,  0.049,  0.871]],
					 "X":[[ 0.797,  0.719,  0.697,  0.719],
       					[ 0.719,  0.797,  0.719,  0.697],
       					[ 0.697,  0.719,  0.797,  0.719],
       					[ 0.719,  0.697,  0.719,  0.797]]
					}
				}
}
